; Filename: C:\Users\devan\AppData\Local\Temp\tmpfp9w357d.inp
; WNTR: 1.3.2
; Created: 2026-04-08 13:14:47
[TITLE]
prueba

[JUNCTIONS]
;ID                      Elevation       Demand Pattern                 
 n1                            41.197          0.1575 1                          ;
 n2                            41.439          0.1575 1                          ;
 n3                            40.994          0.1575 1                          ;
 n4                            38.088          0.1575 1                          ;
 n5                            37.565          0.1575 1                          ;
 n6                            38.705          0.1575 1                          ;
 n7                            41.974          0.1575 1                          ;
 n8                            41.928          0.1575 1                          ;
 n9                            43.162          0.1575 1                          ;
 n10                           45.993          0.1575 1                          ;
 n11                           50.486          0.1575 1                          ;
 n12                           36.292          0.1575 1                          ;
 n13                           28.412          0.1575 1                          ;
 n14                            41.38          0.1575 1                          ;
 n15                           42.738          0.1575 1                          ;
 n16                           46.714          0.1575 1                          ;
 n17                           47.829          0.1575 1                          ;
 n18                           43.671          0.1575 1                          ;
 n19                           43.658          0.1575 1                          ;
 n20                           39.666          0.1575 1                          ;
 n21                           40.302          0.1575 1                          ;
 n22                           23.597          0.1575 1                          ;
 n25                             44.7          0.1575 1                          ;
 n26                           45.198          0.1575 1                          ;
 n27                           42.374          0.1575 1                          ;
 n28                            41.72          0.1575 1                          ;
 n29                           47.569          0.1575 1                          ;
 n30                           42.467          0.1575 1                          ;
 n31                           41.146          0.1575 1                          ;
 n32                           24.087          0.1575 1                          ;
 n33                           20.934          0.1575 1                          ;
 n34                           26.292          0.1575 1                          ;
 n35                           44.376          0.1575 1                          ;
 n36                           40.185          0.1575 1                          ;
 n37                           43.503          0.1575 1                          ;
 n38                           45.485          0.1575 1                          ;
 n39                            49.35          0.1575 1                          ;
 n40                           46.077          0.1575 1                          ;
 n41                           42.714          0.1575 1                          ;
 n42                           38.974          0.1575 1                          ;
 n43                           39.752          0.1575 1                          ;
 n44                           39.892          0.1575 1                          ;
 n45                           38.147          0.1575 1                          ;
 n46                           48.238          0.1575 1                          ;
 n47                           45.882          0.1575 1                          ;
 n48                           42.043          0.1575 1                          ;
 n49                           39.465          0.1575 1                          ;
 n50                            37.28          0.1575 1                          ;
 n51                           51.858          0.1575 1                          ;
 n52                           33.476          0.1575 1                          ;
 n53                           43.391          0.1575 1                          ;
 n54                           46.679          0.1575 1                          ;
 n55                           49.812          0.1575 1                          ;
 n56                           50.765          0.1575 1                          ;
 n57                            52.28          0.1575 1                          ;
 n58                           50.502          0.1575 1                          ;
 n59                           34.931          0.1575 1                          ;
 n60                           25.931          0.1575 1                          ;
 n61                           37.033          0.1575 1                          ;
 n62                           37.083          0.1575 1                          ;
 n63                           34.494          0.1575 1                          ;
 n64                           37.962          0.1575 1                          ;
 n65                           44.817          0.1575 1                          ;
 n66                           45.002          0.1575 1                          ;
 n67                           45.099          0.1575 1                          ;
 n68                           38.154          0.1575 1                          ;
 n69                           46.728          0.1575 1                          ;
 n70                           34.553          0.1575 1                          ;
 n71                           47.093          0.1575 1                          ;
 n72                           43.788          0.1575 1                          ;
 n73                            41.93          0.1575 1                          ;
 n74                           35.438          0.1575 1                          ;
 n75                           47.193          0.1575 1                          ;
 n76                           47.849          0.1575 1                          ;
 n77                           47.882          0.1575 1                          ;
 n78                           55.169          0.1575 1                          ;
 n79                            56.42          0.1575 1                          ;
 n80                      45.67340374          0.1575 1                          ;
 n81                             43.3          0.1575 1                          ;
 n82                           50.586          0.1575 1                          ;
 n83                           50.212          0.1575 1                          ;
 n84                           39.242          0.1575 1                          ;
 n85                           37.735          0.1575 1                          ;
 n86                           50.795          0.1575 1                          ;
 n87                           70.804          0.1575 1                          ;
 n88                           34.958          0.1575 1                          ;
 n89                           34.323          0.1575 1                          ;
 n91                     24.879806503          0.1575 1                          ;
 n92                           32.642          0.1575 1                          ;
 n93                           38.451          0.1575 1                          ;
 n94                           37.067          0.1575 1                          ;
 n95                           47.767          0.1575 1                          ;
 n96                            35.19          0.1575 1                          ;
 n97                           51.785          0.1575 1                          ;
 n98                           23.842          0.1575 1                          ;
 n99                           45.875          0.1575 1                          ;
 n100                          34.709          0.1575 1                          ;
 n101                          42.086          0.1575 1                          ;
 n102                          35.083          0.1575 1                          ;
 n103                          35.808          0.1575 1                          ;
 n104                          36.735          0.1575 1                          ;
 n105                            37.1          0.1575 1                          ;
 n106                          37.018          0.1575 1                          ;
 n107                          37.214          0.1575 1                          ;
 n108                          37.525          0.1575 1                          ;
 n109                          35.242          0.1575 1                          ;
 n110                          34.326          0.1575 1                          ;
 n111                          36.266          0.1575 1                          ;
 n112                          36.757          0.1575 1                          ;
 n113                          50.944          0.1575 1                          ;
 n114                          51.166          0.1575 1                          ;
 n115                          39.557          0.1575 1                          ;
 n116                          37.418          0.1575 1                          ;
 n117                           34.19          0.1575 1                          ;
 n118                          33.987          0.1575 1                          ;
 n119                            34.3          0.1575 1                          ;
 n120                          36.105          0.1575 1                          ;
 n121                           36.34          0.1575 1                          ;
 n122                          34.884          0.1575 1                          ;
 n123                          35.152          0.1575 1                          ;
 n124                          35.117          0.1575 1                          ;
 n125                          39.288          0.1575 1                          ;
 n126                          39.392          0.1575 1                          ;
 n127                          40.128          0.1575 1                          ;
 n128                          35.121          0.1575 1                          ;
 n129                          55.214          0.1575 1                          ;
 n130                          63.427          0.1575 1                          ;
 n131                          51.542          0.1575 1                          ;
 n132                          43.946          0.1575 1                          ;
 n133                          43.812          0.1575 1                          ;
 n134                          44.824          0.1575 1                          ;
 n135                          59.391          0.1575 1                          ;
 n136                          60.968          0.1575 1                          ;
 n137                         58.0015          0.1575 1                          ;
 n138                          51.531          0.1575 1                          ;
 n139                          46.838          0.1575 1                          ;
 n140                          56.357          0.1575 1                          ;
 n141                          62.158          0.1575 1                          ;
 n142                          62.105          0.1575 1                          ;
 n143                          44.121          0.1575 1                          ;
 n144                          42.444          0.1575 1                          ;
 n145                          60.767          0.1575 1                          ;
 n146                          65.934          0.1575 1                          ;
 n147                          66.734          0.1575 1                          ;
 n148                          66.826          0.1575 1                          ;
 n149                          52.191          0.1575 1                          ;
 n150                          40.256          0.1575 1                          ;
 n151                          40.264          0.1575 1                          ;
 n152                          40.738          0.1575 1                          ;
 n153                          42.373          0.1575 1                          ;
 n154                          46.895          0.1575 1                          ;
 n155                          58.687          0.1575 1                          ;
 n156                          35.486          0.1575 1                          ;
 n157                          50.623          0.1575 1                          ;
 n158                          38.758          0.1575 1                          ;
 n159                          46.904          0.1575 1                          ;
 n160                          79.036          0.1575 1                          ;
 n161                          65.076          0.1575 1                          ;
 n162                          30.454          0.1575 1                          ;
 n163                          60.426          0.1575 1                          ;
 n164                          62.869          0.1575 1                          ;
 n165                           61.48          0.1575 1                          ;
 n166                          75.298          0.1575 1                          ;
 n167                          41.903          0.1575 1                          ;
 n168                          44.868          0.1575 1                          ;
 n169                          44.602          0.1575 1                          ;
 n170                          45.573          0.1575 1                          ;
 n171                          36.725          0.1575 1                          ;
 n172                          37.033          0.1575 1                          ;
 n173                          62.158          0.1575 1                          ;
 n174                          38.154          0.1575 1                          ;
 n175                          44.824          0.1575 1                          ;
 n176                            34.3          0.1575 1                          ;
 n177                          35.152          0.1575 1                          ;
 n178                          37.418          0.1575 1                          ;
 n179                          50.212          0.1575 1                          ;
 n180                          49.812          0.1575 1                          ;
 n181                           41.72          0.1575 1                          ;
 n182                          43.503          0.1575 1                          ;
 n183                          39.666          0.1575 1                          ;
 n184                          50.944          0.1575 1                          ;
 n185                          43.391          0.1575 1                          ;
 n186                          40.264          0.1575 1                          ;
 n187                          40.738          0.1575 1                          ;
 n188                          75.298          0.1575 1                          ;
 n189                          75.298          0.1575 1                          ;
 n190                          36.266          0.1575 1                          ;
 n191                           121.2               0 1                          ;
 n192                            75.3               0 1                          ;

[RESERVOIRS]
;ID                                   Head                  Pattern
 RES-1                             20                            ;

[TANKS]
;ID                              Elevation           Init Level            Min Level            Max Level             Diameter           Min Volume Volume Curve         Overflow            
 1                            121.204             0.1               0               4              30               0                                             ;

[PIPES]
;ID                   Node1                Node2                              Length             Diameter            Roughness           Minor Loss               Status
 p1                   n1                   n2                             35.59            80.8             140               3                 Open   ;
 p2                   n3                   n1                             4.584           143.4             140               3                 Open   ;
 p3                   n4                   n3                             161.3           143.4             140               3                 Open   ;
 p4                   n5                   n4                             151.7           143.4             140               3                 Open   ;
 p5                   n6                   n5                             138.3           143.4             140               3                 Open   ;
 p6                   n7                   n6                             169.5           143.4             140               3                 Open   ;
 p7                   n8                   n7                            0.7763           143.4             140               3                 Open   ;
 p8                   n9                   n8                             264.2           143.4             140               3                 Open   ;
 p9                   n10                  n9                             111.3           143.4             140               3                 Open   ;
 p10                  n11                  n10                              162           143.4             140               3                 Open   ;
 p11                  n12                  n13                            101.1           143.4             140               3                 Open   ;
 p12                  n14                  n12                            54.67           143.4             140               3                 Open   ;
 p13                  n15                  n14                            25.39           143.4             140               3                 Open   ;
 p14                  n16                  n15                            81.98           143.4             140               3                 Open   ;
 p15                  n17                  n16                            84.51           143.4             140               3                 Open   ;
 p16                  n18                  n17                            81.45           143.4             140               3                 Open   ;
 p17                  n19                  n18                           0.8546            80.8             140               3                 Open   ;
 p18                  n20                  n19                            89.57           143.4             140               3                 Open   ;
 p19                  n21                  n20                            299.1           143.4             140               3                 Open   ;
 p20                  n3                   n21                            10.54           143.4             140               3                 Open   ;
 p21                  n13                  n22                            99.36            80.8             140               3                 Open   ;
 p23                  n25                  n21                              102            80.8             140               3                 Open   ;
 p24                  n26                  n25                            5.206            80.8             140               3                 Open   ;
 p25                  n27                  n26                            103.4            80.8             140               3                 Open   ;
 p26                  n28                  n181                           43.01            80.8             140               3                 Open   ;
 p27                  n19                  n28                            133.8            80.8             140               3                 Open   ;
 p28                  n25                  n29                            31.85            80.8             140               3                 Open   ;
 p29                  n30                  n31                            46.82            80.8             140               3                 Open   ;
 p30                  n27                  n30                            1.616            80.8             140               3                 Open   ;
 p31                  n28                  n32                            286.9            80.8             140               3                 Open   ;
 p32                  n32                  n33                            221.9            80.8             140               3                 Open   ;
 p33                  n32                  n34                            39.83            80.8             140               3                 Open   ;
 p34                  n35                  n36                            48.25            80.8             140               3                 Open   ;
 p35                  n37                  n35                            111.7            80.8             140               3                 Open   ;
 p36                  n38                  n37                            173.3            80.8             140               3                 Open   ;
 p37                  n39                  n38                            50.07            80.8             140               3                 Open   ;
 p38                  n40                  n39                            82.34            80.8             140               3                 Open   ;
 p39                  n41                  n40                            31.86            80.8             140               3                 Open   ;
 p40                  n42                  n41                            68.43            80.8             140               3                 Open   ;
 p41                  n43                  n42                            93.96           143.4             140               3                 Open   ;
 p42                  n1                   n43                            29.81           143.4             140               3                 Open   ;
 p43                  n35                  n44                            84.49            80.8             140               3                 Open   ;
 p44                  n40                  n182                           248.7            80.8             140               3                 Open   ;
 p45                  n38                  n45                            86.28            80.8             140               3                 Open   ;
 p46                  n39                  n46                            145.3            80.8             140               3                 Open   ;
 p47                  n47                  n41                            64.16            80.8             140               3                 Open   ;
 p48                  n43                  n48                            64.65            80.8             140               3                 Open   ;
 p49                  n49                  n50                            12.19            80.8             140               3                 Open   ;
 p50                  n51                  n49                            124.7            80.8             140               3                 Open   ;
 p51                  n18                  n51                            283.4            80.8             140               3                 Open   ;
 p52                  n49                  n52                            59.74            80.8             140               3                 Open   ;
 p53                  n53                  n185                           81.71            80.8             140               3                 Open   ;
 p54                  n51                  n53                            141.3            80.8             140               3                 Open   ;
 p55                  n54                  n183                           174.7            80.8             140               3                 Open   ;
 p56                  n55                  n54                            72.43            80.8             140               3                 Open   ;
 p57                  n8                   n180                           67.77            80.8             140               3                 Open   ;
 p58                  n6                   n54                            102.9            80.8             140               3                 Open   ;
 p59                  n56                  n57                            27.28            80.8             140               3                 Open   ;
 p60                  n55                  n56                            6.767            80.8             140               3                 Open   ;
 p61                  n56                  n58                            51.34            80.8             140               3                 Open   ;
 p62                  n59                  n60                               74            80.8             140               3                 Open   ;
 p63                  n53                  n59                            243.4            80.8             140               3                 Open   ;
 p64                  n61                  n11                              124           143.4             140               3                 Open   ;
 p65                  n59                  n172                           65.95            80.8             140               3                 Open   ;
 p66                  n61                  n62                            104.9            80.8             140               3                 Open   ;
 p67                  n63                  n64                            67.56            80.8             140               3                 Open   ;
 p68                  n65                  n66                            2.331            80.8             140               3                 Open   ;
 p69                  n64                  n65                               52            80.8             140               3                 Open   ;
 p70                  n65                  n67                            45.22            80.8             140               3                 Open   ;
 p71                  n64                  n68                            150.3            80.8             140               3                 Open   ;
 p72                  n68                  n174                           62.82            80.8             140               3                 Open   ;
 p73                  n70                  n68                            21.47            80.8             140               3                 Open   ;
 p74                  n69                  n71                            5.416            80.8             140               3                 Open   ;
 p75                  n72                  n69                            88.68             200             140               3                 Open   ;
 p76                  n73                  n72                            133.7            80.8             140               3                 Open   ;
 p77                  n74                  n72                            186.8             200             140               3                 Open   ;
 p78                  n5                   n74                            215.6             200             140               3                 Open   ;
 p79                  n75                  n71                            2.095            80.8             140               3                 Open   ;
 p80                  n76                  n75                            52.35             200             140               3                 Open   ;
 p81                  n77                  n76                            2.646            80.8             140               3                 Open   ;
 p82                  n78                  n77                            235.7             200             140               3                 Open   ;
 p83                  n79                  n78                            37.62             200             140               3                 Open   ;
 p84                  n80                  n79                            190.5             200             140               3                 Open   ;
 p85                  n81                  n80                            145.6             200             140               3                 Open   ;
 p86                  n82                  n81                              185            80.8             140               3                 Open   ;
 p87                  n83                  n179                           79.38            80.8             140               3                 Open   ;
 p88                  n66                  n83                            72.31            80.8             140               3                 Open   ;
 p89                  n71                  n66                              148            80.8             140               3                 Open   ;
 p90                  n84                  n8                             84.99           112.2             140               3                 Open   ;
 p91                  n85                  n84                            213.6            80.8             140               3                 Open   ;
 p92                  n86                  n85                            247.4            80.8             140               3                 Open   ;
 p93                  n87                  n86                              185            80.8             140               3                 Open   ;
 p96                  n91                  n92                              289            80.8             140               3                 Open   ;
 p97                  n16                  n91                            330.1            80.8             140               3                 Open   ;
 p98                  n14                  n93                            277.4            80.8             140               3                 Open   ;
 p99                  n94                  n95                             51.1            80.8             140               3                 Open   ;
 p100                 n15                  n94                            194.7            80.8             140               3                 Open   ;
 p101                 n94                  n96                            14.33            80.8             140               3                 Open   ;
 p102                 n12                  n97                            85.53            80.8             140               3                 Open   ;
 p103                 n13                  n98                            69.36            80.8             140               3                 Open   ;
 p104                 n17                  n99                            72.33            80.8             140               3                 Open   ;
 p105                 n100                 n101                           221.1             300             140               3                 Open   ;
 p106                 n102                 n100                            65.7             300             140               3                 Open   ;
 p107                 n103                 n102                           101.4             300             140               3                 Open   ;
 p108                 n104                 n103                           79.84             150             140               3                 Open   ;
 p109                 n105                 n104                           70.47             150             140               3                 Open   ;
 p110                 n106                 n105                           143.7             150             140               3                 Open   ;
 p111                 n107                 n106                           131.4             150             140               3                 Open   ;
 p112                 n108                 n107                           58.05             150             140               3                 Open   ;
 p113                 n109                 n101                           72.51             300             140               3                 Open   ;
 p114                 n110                 n109                           7.597            80.8             140               3                 Open   ;
 p115                 n111                 n110                           69.11             300             140               3                 Open   ;
 p116                 n112                 n111                           6.046             300             140               3                 Open   ;
 p117                 n113                 n112                           119.8             200             140               3                 Open   ;
 p118                 n114                 n113                           2.941             200             140               3                 Open   ;
 p119                 n115                 n114                           108.9             200             140               3                 Open   ;
 p120                 n116                 n115                           53.85            80.8             140               3                 Open   ;
 p121                 n83                  n116                           270.9            80.8             140               3                 Open   ;
 p122                 n117                 n118                           37.27            80.8             140               3                 Open   ;
 p123                 n109                 n176                           100.9            80.8             140               3                 Open   ;
 p124                 n119                 n111                           70.52            80.8             140               3                 Open   ;
 p125                 n117                 n119                           5.007            80.8             140               3                 Open   ;
 p126                 n120                 n119                           49.05            80.8             140               3                 Open   ;
 p127                 n121                 n178                           47.97            80.8             140               3                 Open   ;
 p128                 n122                 n121                           72.85            80.8             140               3                 Open   ;
 p129                 n118                 n122                           93.83            80.8             140               3                 Open   ;
 p130                 n123                 n124                           14.96            80.8             140               3                 Open   ;
 p131                 n122                 n177                           36.95            80.8             140               3                 Open   ;
 p132                 n125                 n126                           1.832            80.8             140               3                 Open   ;
 p133                 n123                 n125                           107.9            80.8             140               3                 Open   ;
 p134                 n125                 n121                           67.15            80.8             140               3                 Open   ;
 p135                 n127                 n126                           18.12            80.8             140               3                 Open   ;
 p136                 n110                 n128                            90.8            80.8             140               3                 Open   ;
 p137                 n115                 n81                            154.4             200             140               3                 Open   ;
 p138                 n82                  n129                            88.1            80.8             140               3                 Open   ;
 p139                 n78                  n130                           130.9            80.8             140               3                 Open   ;
 p140                 n76                  n131                           99.08            80.8             140               3                 Open   ;
 p141                 n132                 n133                           9.242            80.8             140               3                 Open   ;
 p142                 n134                 n175                            13.5            80.8             140               3                 Open   ;
 p143                 n135                 n134                             122           112.2             140               3                 Open   ;
 p144                 n136                 n135                           15.18           112.2             140               3                 Open   ;
 p145                 n79                  n136                           230.5             200             140               3                 Open   ;
 p146                 n137                 n136                           139.2            80.8             140               3                 Open   ;
 p147                 n138                 n137                           184.1            80.8             140               3                 Open   ;
 p148                 n139                 n138                           301.9            80.8             140               3                 Open   ;
 p149                 n132                 n139                           206.2            80.8             140               3                 Open   ;
 p150                 n140                 n184                           101.2            80.8             140               3                 Open   ;
 p151                 n141                 n140                           197.7            80.8             140               3                 Open   ;
 p152                 n138                 n141                           140.9            80.8             140               3                 Open   ;
 p153                 n142                 n140                           96.52            80.8             140               3                 Open   ;
 p154                 n143                 n142                           165.3            80.8             140               3                 Open   ;
 p155                 n144                 n143                           43.45            80.8             140               3                 Open   ;
 p156                 n145                 n143                           256.1            80.8             140               3                 Open   ;
 p157                 n146                 n145                           208.9            80.8             140               3                 Open   ;
 p158                 n173                 n146                           110.1            80.8             140               3                 Open   ;
 p159                 n147                 n103                           186.4             300             140               3                 Open   ;
 p160                 n148                 n147                           1.341           143.4             140               3                 Open   ;
 p161                 n149                 n148                            89.2           143.4             140               3                 Open   ;
 p162                 n150                 n149                           130.5           143.4             140               3                 Open   ;
 p163                 n151                 n150                            1.04           143.4             140               3                 Open   ;
 p164                 n152                 n151                           32.99           143.4             140               3                 Open   ;
 p165                 n153                 n152                            96.1           143.4             140               3                 Open   ;
 p166                 n144                 n153                           3.887           143.4             140               3                 Open   ;
 p168                 n102                 n186                           139.3            80.8             140               3                 Open   ;
 p169                 n100                 n187                           147.3            80.8             140               3                 Open   ;
 p170                 n149                 n154                           71.87            80.8             140               3                 Open   ;
 p171                 n155                 n104                           156.1            80.8             140               3                 Open   ;
 p172                 n106                 n156                            48.4            80.8             140               3                 Open   ;
 p173                 n106                 n157                           171.5            80.8             140               3                 Open   ;
 p174                 n158                 n107                           74.07            80.8             140               3                 Open   ;
 p175                 n159                 n158                              62            80.8             140               3                 Open   ;
 p176                 n146                 n160                           78.73            80.8             140               3                 Open   ;
 p177                 n135                 n161                           46.81            80.8             140               3                 Open   ;
 p178                 n42                  n162                           285.8            80.8             140               3                 Open   ;
 p179                 n163                 n164                           116.9            80.8             140               3                 Open   ;
 p180                 n158                 n163                           315.7            80.8             140               3                 Open   ;
 p181                 n165                 n163                           179.6            80.8             140               3                 Open   ;
 p182                 n147                 n166                           180.8             300             140               3                 Open   ;
 p183                 n167                 n84                            291.6           112.2             140               3                 Open   ;
 p184                 n168                 n167                           245.8           112.2             140               3                 Open   ;
 p185                 n134                 n168                           3.424           112.2             140               3                 Open   ;
 p186                 n169                 n10                            72.18            80.8             140               3                 Open   ;
 p187                 n170                 n171                           99.66            80.8             140               3                 Open   ;
 p188                 n171                 n105                           7.596            80.8             140               3                 Open   ;
 p189                 n4                   n88                            158.6            80.8             140               3                 Open   ;
 p190                 n88                  n89                            162.5            80.8             140               3                 Open   ;
 p192                 n189                 n166                               5             300             135               3                 Open   ;
 p193                 n144                 n190                           73.22           143.4             140               3                 Open   ;
 p194                 1                    n191                               1             300             140               0                 Open   ;
 3                    n192                 n188                               1             300             140               0                 Open   ;

[PUMPS]
;ID                   Node1                Node2                Properties          
 1                    RES-1                1                    HEAD     PUMP_CURVE             ;

[VALVES]
;ID                   Node1                Node2                            Diameter Type              Setting           Minor Loss
 6                    n188                 n189                             300 FCV               50               5   ;
 2                    n191                 n192                            1300 PRV               20               0   ;

[TAGS]
;type      name       tag       
NODE       n1         1         
NODE       n2         1         
NODE       n3         1         
NODE       n4         1         
NODE       n5         1         
NODE       n6         1         
NODE       n7         1         
NODE       n8         1         
NODE       n9         1         
NODE       n10        1         
NODE       n11        1         
NODE       n12        1         
NODE       n13        1         
NODE       n14        1         
NODE       n15        1         
NODE       n16        1         
NODE       n17        1         
NODE       n18        1         
NODE       n19        1         
NODE       n20        1         
NODE       n21        1         
NODE       n22        1         
NODE       n25        1         
NODE       n26        1         
NODE       n27        1         
NODE       n28        1         
NODE       n29        1         
NODE       n30        1         
NODE       n31        1         
NODE       n32        1         
NODE       n33        1         
NODE       n34        1         
NODE       n35        1         
NODE       n36        1         
NODE       n37        1         
NODE       n38        1         
NODE       n39        1         
NODE       n40        1         
NODE       n41        1         
NODE       n42        1         
NODE       n43        1         
NODE       n44        1         
NODE       n45        1         
NODE       n46        1         
NODE       n47        1         
NODE       n48        1         
NODE       n49        1         
NODE       n50        1         
NODE       n51        1         
NODE       n52        1         
NODE       n53        1         
NODE       n54        1         
NODE       n55        1         
NODE       n56        1         
NODE       n57        1         
NODE       n58        1         
NODE       n59        1         
NODE       n60        1         
NODE       n61        1         
NODE       n62        1         
NODE       n63        1         
NODE       n64        1         
NODE       n65        1         
NODE       n66        1         
NODE       n67        1         
NODE       n68        1         
NODE       n69        1         
NODE       n70        1         
NODE       n71        1         
NODE       n72        1         
NODE       n73        1         
NODE       n74        1         
NODE       n75        1         
NODE       n76        1         
NODE       n77        1         
NODE       n78        1         
NODE       n79        1         
NODE       n80        1         
NODE       n81        1         
NODE       n82        1         
NODE       n83        1         
NODE       n84        1         
NODE       n85        1         
NODE       n86        1         
NODE       n87        1         
NODE       n88        1         
NODE       n89        1         
NODE       n91        1         
NODE       n92        1         
NODE       n93        1         
NODE       n94        1         
NODE       n95        1         
NODE       n96        1         
NODE       n97        1         
NODE       n98        1         
NODE       n99        1         
NODE       n100       1         
NODE       n101       1         
NODE       n102       1         
NODE       n103       1         
NODE       n104       1         
NODE       n105       1         
NODE       n106       1         
NODE       n107       1         
NODE       n108       1         
NODE       n109       1         
NODE       n110       1         
NODE       n111       1         
NODE       n112       1         
NODE       n113       1         
NODE       n114       1         
NODE       n115       1         
NODE       n116       1         
NODE       n117       1         
NODE       n118       1         
NODE       n119       1         
NODE       n120       1         
NODE       n121       1         
NODE       n122       1         
NODE       n123       1         
NODE       n124       1         
NODE       n125       1         
NODE       n126       1         
NODE       n127       1         
NODE       n128       1         
NODE       n129       1         
NODE       n130       1         
NODE       n131       1         
NODE       n132       1         
NODE       n133       1         
NODE       n134       1         
NODE       n135       1         
NODE       n136       1         
NODE       n137       1         
NODE       n138       1         
NODE       n139       1         
NODE       n140       1         
NODE       n141       1         
NODE       n142       1         
NODE       n143       1         
NODE       n144       1         
NODE       n145       1         
NODE       n146       1         
NODE       n147       1         
NODE       n148       1         
NODE       n149       1         
NODE       n150       1         
NODE       n151       1         
NODE       n152       1         
NODE       n153       1         
NODE       n154       1         
NODE       n155       1         
NODE       n156       1         
NODE       n157       1         
NODE       n158       1         
NODE       n159       1         
NODE       n160       1         
NODE       n161       1         
NODE       n162       1         
NODE       n163       1         
NODE       n164       1         
NODE       n165       1         
NODE       n166       1         
NODE       n167       1         
NODE       n168       1         
NODE       n169       1         
NODE       n170       1         
NODE       n171       1         
NODE       n172       1         
NODE       n173       1         
NODE       n174       1         
NODE       n175       1         
NODE       n176       1         
NODE       n177       1         
NODE       n178       1         
NODE       n179       1         
NODE       n180       1         
NODE       n181       1         
NODE       n182       1         
NODE       n183       1         
NODE       n184       1         
NODE       n185       1         
NODE       n186       1         
NODE       n187       1         
NODE       n188       1         
NODE       n189       1         
NODE       n190       1         

[DEMANDS]
;ID        Demand     Pattern   

[STATUS]
;ID        Setting   
6          Open      

[PATTERNS]
;ID        Multipliers

1 0.500000 0.500000 0.500000 0.500000 0.600000 0.800000
1 1.200000 1.500000 1.300000 1.100000 1.000000 1.000000
1 0.900000 0.900000 1.000000 1.100000 1.200000 1.300000
1 1.400000 1.200000 1.000000 0.800000 0.600000 0.500000

[CURVES]
;ID         X-Value      Y-Value     
;PUMP: PUMP_CURVE
 PUMP_CURVE    35.000000   110.000000   ;


[CONTROLS]
Pump 1 Open IF Tank 1 below 2.0
Pump 1 Closed IF Tank 1 above 3.8

[RULES]

[ENERGY]
GLOBAL EFFICIENCY      75.0000
GLOBAL PRICE           0.0000
DEMAND CHARGE          0.0000

[EMITTERS]
;ID        Flow coefficient

[QUALITY]

[SOURCES]
;Node      Type       Quality    Pattern   

[REACTIONS]
;Type           Pipe/Tank               Coefficient

 ORDER BULK 1
 ORDER TANK 1
 ORDER WALL 1
 GLOBAL BULK 0.0000    
 GLOBAL WALL 0.0000    
 LIMITING POTENTIAL 0.0000    
 ROUGHNESS CORRELATION 0.0000    

[MIXING]
;Tank ID             Model Fraction

[TIMES]
DURATION             24:00:00
HYDRAULIC TIMESTEP   01:00:00
QUALITY TIMESTEP     00:05:00
PATTERN TIMESTEP     01:00:00
PATTERN START        00:00:00
REPORT TIMESTEP      01:00:00
REPORT START         00:00:00
START CLOCKTIME      00:00:00 AM
RULE TIMESTEP        00:06:00
STATISTIC            NONE      

[REPORT]
SUMMARY    NO
PAGE       0

[OPTIONS]
UNITS                LPS                 
HEADLOSS             H-W                 
SPECIFIC GRAVITY     1
VISCOSITY            1
TRIALS               40
ACCURACY             0.001
CHECKFREQ            2
MAXCHECK             10
UNBALANCED           CONTINUE 10
PATTERN              1                   
DEMAND MULTIPLIER    1
EMITTER EXPONENT     0.5
QUALITY              NONE                
DIFFUSIVITY          1
TOLERANCE            0.01

[COORDINATES]
;Node      X-Coord    Y-Coord   
n1               4330.921000000       1901.892000000
n2               4349.637000000       1871.782000000
n3               4327.116000000       1904.449000000
n4               4171.948000000       1928.081000000
n5               4024.103000000       1956.785000000
n6               3886.125000000       1948.628000000
n7               3757.264000000       2044.274000000
n8               3756.677000000       2044.782000000
n9               3601.211000000       2257.566000000
n10              3571.807000000       2364.816000000
n11              3550.127000000       2524.576000000
n12              4116.039000000       2426.255000000
n13              4111.006000000       2526.212000000
n14              4109.532000000       2372.346000000
n15              4103.836000000       2347.605000000
n16              4087.511000000       2267.339000000
n17              4069.792000000       2184.735000000
n18              4053.969000000       2104.856000000
n19              4053.891000000       2104.005000000
n20              4043.515000000       2016.066000000
n21              4323.049000000       1914.169000000
n22              4084.767000000       2613.602000000
n25              4322.642000000       2012.575000000
n26              4317.538000000       2013.598000000
n27              4220.455000000       2047.976000000
n28              4181.055000000       2065.216000000
n29              4330.054000000       2043.436000000
n30              4221.602000000       2049.114000000
n31              4248.097000000       2087.616000000
n32              4331.782000000       2288.688000000
n33              4345.897000000       2487.815000000
n34              4359.210000000       2260.664000000
n35              4674.061000000       2276.403000000
n36              4722.101000000       2280.882000000
n37              4623.820000000       2183.202000000
n38              4452.202000000       2187.853000000
n39              4442.963000000       2139.498000000
n40              4446.429000000       2057.258000000
n41              4449.999000000       2025.606000000
n42              4432.496000000       1959.981000000
n43              4359.198000000       1910.168000000
n44              4615.681000000       2311.887000000
n45              4384.449000000       2231.856000000
n46              4329.124000000       2106.010000000
n47              4385.881000000       2025.021000000
n48              4363.847000000       1974.635000000
n49              3831.055000000       2294.900000000
n50              3841.420000000       2301.316000000
n51              3793.534000000       2181.962000000
n52              3782.152000000       2327.228000000
n53              3677.352000000       2229.621000000
n54              3872.187000000       2046.182000000
n55              3810.454000000       2083.611000000
n56              3814.119000000       2089.259000000
n57              3835.213000000       2106.514000000
n58              3776.494000000       2122.794000000
n59              3692.504000000       2457.212000000
n60              3764.376000000       2457.657000000
n61              3672.766000000       2512.012000000
n62              3651.365000000       2612.724000000
n63              4063.831000000       1424.207000000
n64              3997.044000000       1421.011000000
n65              3945.442000000       1414.659000000
n66              3943.121000000       1414.874000000
n67              3945.187000000       1369.507000000
n68              3995.755000000       1566.211000000
n69              3933.081000000       1566.042000000
n70              4016.960000000       1563.076000000
n71              3929.626000000       1561.882000000
n72              3947.714000000       1653.251000000
n73              3824.087000000       1660.736000000
n74              4011.493000000       1749.623000000
n75              3928.297000000       1563.501000000
n76              3878.231000000       1575.815000000
n77              3876.817000000       1578.051000000
n78              3668.315000000       1573.646000000
n79              3630.891000000       1571.551000000
n80              3539.307000000       1465.159000000
n81              3620.457000000       1347.590000000
n82              3792.714000000       1404.681000000
n83              3871.870000000       1410.184000000
n84              3682.472000000       2005.538000000
n85              3738.593000000       1804.179000000
n86              3663.243000000       1695.092000000
n87              3533.004000000       1711.056000000
n88              4179.125000000       1792.306000000
n89              4116.449000000       1651.390000000
n91              3831.517000000       2432.067000000
n92              3992.833000000       2539.962000000
n93              3893.889000000       2455.420000000
n94              4230.340000000       2327.211000000
n95              4185.380000000       2350.780000000
n96              4243.612000000       2321.815000000
n97              4196.226000000       2416.086000000
n98              4175.217000000       2519.948000000
n99              4141.480000000       2176.745000000
n100             3420.215000000        875.786000000
n101             3639.911000000        895.563000000
n102             3354.552000000        873.516000000
n103             3254.986000000        857.062000000
n104             3183.259000000        822.297000000
n105             3121.742000000        788.013000000
n106             3006.716000000        703.574000000
n107             2878.361000000        686.142000000
n108             2820.377000000        688.891000000
n109             3625.774000000        966.519000000
n110             3622.925000000        973.562000000
n111             3615.387000000       1041.785000000
n112             3614.656000000       1047.787000000
n113             3582.221000000       1152.128000000
n114             3584.123000000       1154.371000000
n115             3677.970000000       1206.849000000
n116             3726.125000000       1230.934000000
n117             3690.554000000       1039.061000000
n118             3727.251000000       1045.517000000
n119             3685.556000000       1038.770000000
n120             3673.260000000       1084.521000000
n121             3755.571000000       1193.277000000
n122             3751.450000000       1124.262000000
n123             3788.168000000       1125.128000000
n124             3791.877000000       1110.640000000
n125             3811.392000000       1230.066000000
n126             3812.652000000       1231.396000000
n127             3829.565000000       1237.901000000
n128             3562.646000000        934.803000000
n129             3793.796000000       1492.726000000
n130             3739.489000000       1501.442000000
n131             3857.319000000       1481.219000000
n132             3303.816000000       1752.807000000
n133             3294.575000000       1752.915000000
n134             3317.261000000       1754.053000000
n135             3419.808000000       1688.462000000
n136             3432.024000000       1679.444000000
n137             3355.176000000       1609.114000000
n138             3353.850000000       1440.150000000
n139             3169.313000000       1614.738000000
n140             3533.794000000       1240.402000000
n141             3371.325000000       1307.784000000
n142             3438.022000000       1230.908000000
n143             3495.974000000       1081.580000000
n144             3501.782000000       1040.154000000
n145             3303.008000000       1156.231000000
n146             3263.222000000       1292.065000000
n147             3194.164000000       1026.722000000
n148             3198.230000000       1027.525000000
n149             3278.480000000       1037.860000000
n150             3371.478000000       1010.897000000
n151             3372.475000000       1011.193000000
n152             3403.680000000       1021.895000000
n153             3497.895000000       1040.195000000
n154             3288.081000000       1075.182000000
n155             3132.011000000        959.011000000
n156             3031.738000000        669.400000000
n157             2948.424000000        863.746000000
n158             2861.724000000        757.221000000
n159             2903.446000000        801.751000000
n160             3216.631000000       1343.724000000
n161             3428.362000000       1734.246000000
n162             4658.276000000       2121.910000000
n163             2914.356000000       1000.579000000
n164             3013.037000000       1001.132000000
n165             2807.980000000       1142.523000000
n166             3114.312000000       1180.819000000
n167             3495.805000000       1916.766000000
n168             3317.000000000       1757.467000000
n169             3632.503000000       2389.424000000
n170             3060.030000000        866.444000000
n171             3121.047000000        795.577000000
n172             3674.722000000       2510.837000000
n173             3354.893000000       1303.177000000
n174             3985.203000000       1566.282000000
n175             3315.684000000       1753.868000000
n176             3675.147000000       1031.424000000
n177             3778.336000000       1124.612000000
n178             3737.037000000       1217.094000000
n179             3834.696000000       1406.765000000
n180             3795.780000000       2076.467000000
n181             4199.095000000       2056.847000000
n182             4636.327000000       2165.920000000
n183             4021.896000000       2021.195000000
n184             3559.279000000       1183.369000000
n185             3640.701000000       2246.444000000
n186             3373.668000000        984.462000000
n187             3406.731000000       1001.641000000
n188             3051.766000000       1207.281000000
n189             3083.039000000       1195.253000000
n190             3574.899000000       1041.190000000
n191             2979.596000000       1219.310000000
n192             3015.681000000       1214.498000000
RES-1            2813.606000000       1221.715000000
1                2936.294000000       1226.527000000

[VERTICES]
;Link      X-Coord    Y-Coord   
p1               4334.383000000       1898.370000000
p1               4343.320000000       1882.921000000
p3               4189.609000000       1921.515000000
p3               4238.870000000       1905.723000000
p3               4255.597000000       1900.146000000
p3               4266.279000000       1897.441000000
p3               4283.994000000       1895.627000000
p3               4290.922000000       1896.078000000
p3               4315.612000000       1902.406000000
p3               4316.404000000       1902.881000000
p3               4321.183000000       1904.454000000
p4               4049.218000000       1957.266000000
p4               4066.053000000       1955.480000000
p4               4075.359000000       1954.337000000
p4               4087.977000000       1952.696000000
p4               4106.338000000       1947.027000000
p4               4143.255000000       1937.278000000
p5               3890.876000000       1947.956000000
p5               3933.373000000       1951.663000000
p5               3981.453000000       1954.974000000
p5               3990.166000000       1955.469000000
p6               3781.050000000       2014.321000000
p6               3798.877000000       1991.470000000
p6               3810.628000000       1977.347000000
p6               3816.476000000       1971.641000000
p6               3821.958000000       1965.875000000
p6               3829.977000000       1960.351000000
p6               3840.272000000       1955.971000000
p6               3846.920000000       1953.160000000
p6               3862.262000000       1949.615000000
p8               3607.706000000       2243.120000000
p8               3613.519000000       2233.414000000
p8               3617.406000000       2227.629000000
p8               3639.291000000       2195.881000000
p8               3648.778000000       2182.288000000
p8               3657.621000000       2169.216000000
p8               3670.191000000       2152.241000000
p8               3692.985000000       2120.419000000
p8               3716.162000000       2092.793000000
p8               3721.948000000       2086.613000000
p8               3742.129000000       2062.292000000
p8               3751.839000000       2050.934000000
p9               3582.719000000       2323.743000000
p9               3587.235000000       2304.226000000
p9               3592.561000000       2281.807000000
p10              3559.623000000       2475.358000000
p10              3560.688000000       2464.558000000
p10              3560.522000000       2448.794000000
p10              3560.415000000       2434.972000000
p10              3560.769000000       2414.641000000
p10              3562.213000000       2403.390000000
p10              3564.630000000       2392.203000000
p11              4112.725000000       2456.000000000
p11              4111.096000000       2477.469000000
p11              4115.166000000       2495.159000000
p11              4113.097000000       2514.655000000
p11              4112.776000000       2519.694000000
p11              4112.030000000       2523.911000000
p12              4114.900000000       2393.092000000
p12              4116.387000000       2407.422000000
p12              4116.237000000       2420.352000000
p14              4094.331000000       2298.061000000
p14              4100.900000000       2331.229000000
p14              4103.996000000       2346.995000000
p15              4073.632000000       2204.677000000
p15              4077.625000000       2225.655000000
p15              4084.758000000       2254.802000000
p16              4059.400000000       2135.883000000
p16              4063.672000000       2154.672000000
p18              4041.383000000       2019.189000000
p18              4041.358000000       2023.530000000
p18              4042.447000000       2031.210000000
p18              4045.098000000       2048.260000000
p19              4319.115000000       1919.668000000
p19              4315.367000000       1922.459000000
p19              4303.293000000       1926.722000000
p19              4279.114000000       1934.541000000
p19              4236.646000000       1947.219000000
p19              4209.139000000       1956.014000000
p19              4193.498000000       1962.111000000
p19              4172.807000000       1970.070000000
p19              4106.103000000       1993.312000000
p19              4079.122000000       2002.466000000
p19              4046.637000000       2014.366000000
p21              4110.105000000       2527.931000000
p21              4105.952000000       2532.251000000
p21              4098.132000000       2537.326000000
p21              4091.159000000       2541.584000000
p21              4087.117000000       2545.820000000
p21              4085.720000000       2549.944000000
p21              4084.605000000       2560.477000000
p21              4084.246000000       2568.030000000
p21              4084.292000000       2580.132000000
p23              4325.111000000       2011.788000000
p23              4327.224000000       2009.965000000
p23              4328.580000000       2000.309000000
p23              4328.471000000       1980.078000000
p23              4327.902000000       1957.576000000
p23              4327.473000000       1935.444000000
p23              4326.904000000       1924.590000000
p25              4237.452000000       2039.860000000
p25              4250.245000000       2034.034000000
p25              4269.562000000       2027.080000000
p25              4277.075000000       2024.453000000
p25              4295.150000000       2018.275000000
p27              4057.721000000       2103.360000000
p27              4067.321000000       2102.286000000
p27              4084.878000000       2098.607000000
p27              4108.107000000       2094.044000000
p27              4145.518000000       2082.575000000
p27              4159.022000000       2076.110000000
p27              4172.283000000       2069.313000000
p28              4323.216000000       2016.042000000
p28              4324.186000000       2023.768000000
p28              4326.744000000       2034.052000000
p29              4228.326000000       2061.071000000
p31              4182.736000000       2067.731000000
p31              4185.064000000       2072.633000000
p31              4188.827000000       2079.044000000
p31              4192.015000000       2082.988000000
p31              4196.157000000       2087.889000000
p31              4196.157000000       2087.889000000
p31              4200.034000000       2091.603000000
p31              4204.020000000       2095.296000000
p31              4207.207000000       2098.165000000
p31              4208.218000000       2099.988000000
p31              4208.331000000       2102.215000000
p31              4207.549000000       2104.866000000
p31              4206.641000000       2108.929000000
p31              4206.589000000       2112.953000000
p31              4207.297000000       2118.320000000
p31              4208.642000000       2123.548000000
p31              4209.393000000       2126.415000000
p31              4212.695000000       2134.012000000
p31              4216.158000000       2140.162000000
p31              4218.005000000       2143.316000000
p31              4224.471000000       2150.973000000
p31              4233.607000000       2163.526000000
p31              4236.633000000       2168.844000000
p31              4241.163000000       2175.003000000
p31              4256.748000000       2195.404000000
p31              4272.916000000       2216.897000000
p31              4278.963000000       2226.599000000
p31              4283.167000000       2236.570000000
p31              4287.391000000       2253.099000000
p31              4290.322000000       2260.898000000
p31              4303.656000000       2283.247000000
p31              4305.311000000       2285.489000000
p31              4308.040000000       2288.078000000
p31              4311.320000000       2289.734000000
p31              4315.497000000       2290.162000000
p31              4325.348000000       2289.290000000
p31              4327.714000000       2288.743000000
p31              4329.925000000       2288.574000000
p32              4333.889000000       2289.635000000
p32              4336.388000000       2291.977000000
p32              4338.864000000       2295.030000000
p32              4348.027000000       2310.305000000
p32              4352.973000000       2319.296000000
p32              4357.066000000       2323.404000000
p32              4360.373000000       2325.470000000
p32              4364.078000000       2329.318000000
p32              4367.699000000       2334.639000000
p32              4370.188000000       2339.907000000
p32              4372.372000000       2346.711000000
p32              4375.474000000       2359.580000000
p32              4378.893000000       2371.035000000
p32              4379.681000000       2375.916000000
p32              4379.448000000       2380.204000000
p32              4378.872000000       2385.215000000
p32              4376.714000000       2390.439000000
p32              4373.606000000       2394.957000000
p32              4360.888000000       2414.842000000
p32              4357.202000000       2421.583000000
p32              4353.401000000       2431.234000000
p32              4349.716000000       2442.621000000
p32              4348.419000000       2448.471000000
p32              4347.692000000       2454.458000000
p32              4347.185000000       2464.366000000
p32              4346.694000000       2474.612000000
p32              4346.970000000       2480.797000000
p33              4332.664000000       2285.513000000
p33              4335.800000000       2280.922000000
p33              4340.794000000       2276.083000000
p33              4349.251000000       2268.751000000
p34              4699.138000000       2278.428000000
p34              4706.630000000       2279.241000000
p35              4635.774000000       2191.754000000
p35              4642.247000000       2197.796000000
p35              4648.967000000       2207.185000000
p35              4654.118000000       2218.320000000
p35              4656.251000000       2227.576000000
p35              4659.001000000       2243.938000000
p35              4660.122000000       2249.751000000
p35              4660.835000000       2254.483000000
p35              4665.725000000       2271.302000000
p35              4670.654000000       2275.563000000
p36              4459.935000000       2188.005000000
p36              4491.349000000       2184.891000000
p36              4525.621000000       2182.253000000
p36              4553.983000000       2181.044000000
p36              4578.026000000       2180.428000000
p36              4595.908000000       2176.750000000
p36              4613.466000000       2178.695000000
p37              4443.309000000       2145.878000000
p37              4444.181000000       2156.890000000
p37              4447.807000000       2177.850000000
p37              4449.390000000       2185.107000000
p38              4445.396000000       2072.550000000
p38              4445.357000000       2082.920000000
p38              4443.590000000       2111.214000000
p39              4448.885000000       2037.268000000
p39              4448.105000000       2043.924000000
p40              4439.281000000       1980.383000000
p40              4441.946000000       1989.002000000
p40              4447.836000000       2006.352000000
p40              4450.159000000       2014.237000000
p41              4375.913000000       1911.477000000
p41              4382.640000000       1913.826000000
p41              4392.064000000       1918.713000000
p41              4397.996000000       1921.852000000
p41              4408.867000000       1928.808000000
p41              4413.007000000       1931.671000000
p41              4424.117000000       1943.574000000
p41              4428.083000000       1949.936000000
p41              4430.995000000       1955.302000000
p42              4344.269000000       1908.166000000
p43              4674.246000000       2281.618000000
p43              4675.061000000       2295.988000000
p43              4674.972000000       2298.551000000
p43              4674.233000000       2300.300000000
p43              4672.624000000       2301.883000000
p43              4669.423000000       2303.223000000
p43              4653.655000000       2306.469000000
p43              4643.317000000       2309.281000000
p43              4635.464000000       2310.386000000
p43              4626.526000000       2310.545000000
p43              4619.803000000       2310.724000000
p44              4449.443000000       2058.052000000
p44              4453.064000000       2058.877000000
p44              4489.501000000       2069.433000000
p44              4497.046000000       2071.586000000
p44              4507.783000000       2074.741000000
p44              4521.838000000       2077.695000000
p44              4540.403000000       2083.528000000
p44              4544.646000000       2084.613000000
p44              4547.859000000       2085.144000000
p44              4550.585000000       2085.914000000
p44              4554.490000000       2088.207000000
p44              4570.787000000       2099.708000000
p44              4592.825000000       2119.396000000
p44              4632.499000000       2161.023000000
p44              4636.053000000       2165.144000000
p44              4636.908000000       2167.411000000
p44              4636.631000000       2170.192000000
p44              4634.775000000       2173.055000000
p44              4629.154000000       2178.872000000
p45              4447.057000000       2189.702000000
p45              4438.311000000       2192.612000000
p45              4430.241000000       2194.482000000
p45              4415.722000000       2198.111000000
p45              4405.163000000       2201.581000000
p45              4402.662000000       2202.993000000
p45              4400.620000000       2204.801000000
p45              4398.994000000       2206.231000000
p45              4393.209000000       2216.787000000
p46              4439.544000000       2140.392000000
p46              4416.805000000       2141.774000000
p46              4408.291000000       2141.724000000
p46              4393.390000000       2141.632000000
p46              4378.838000000       2143.708000000
p46              4375.628000000       2143.234000000
p46              4373.460000000       2140.415000000
p46              4369.564000000       2126.212000000
p46              4363.350000000       2103.116000000
p46              4361.982000000       2101.371000000
p46              4358.960000000       2101.727000000
p47              4398.279000000       2024.833000000
p47              4418.560000000       2024.203000000
p47              4435.962000000       2025.073000000
p47              4444.788000000       2025.495000000
p48              4359.268000000       1914.700000000
p48              4360.325000000       1925.735000000
p48              4361.761000000       1947.190000000
p50              3792.207000000       2184.225000000
p50              3790.305000000       2187.406000000
p50              3789.238000000       2192.130000000
p50              3789.991000000       2196.979000000
p50              3791.724000000       2204.200000000
p50              3799.425000000       2239.871000000
p50              3800.362000000       2249.218000000
p50              3802.689000000       2255.496000000
p50              3813.410000000       2270.764000000
p50              3825.470000000       2288.787000000
p51              4050.162000000       2105.802000000
p51              4036.058000000       2108.723000000
p51              4013.148000000       2110.303000000
p51              4004.951000000       2110.587000000
p51              4000.212000000       2112.581000000
p51              3999.403000000       2113.838000000
p51              3998.299000000       2116.512000000
p51              3997.500000000       2120.873000000
p51              3996.558000000       2123.265000000
p51              3994.558000000       2127.124000000
p51              3991.678000000       2130.649000000
p51              3985.678000000       2134.820000000
p51              3979.068000000       2138.121000000
p51              3974.042000000       2139.843000000
p51              3957.682000000       2145.698000000
p51              3951.025000000       2147.194000000
p51              3944.771000000       2148.639000000
p51              3930.242000000       2149.747000000
p51              3919.352000000       2150.401000000
p51              3902.201000000       2153.769000000
p51              3880.091000000       2158.206000000
p51              3877.954000000       2158.359000000
p51              3870.474000000       2160.884000000
p51              3866.810000000       2162.803000000
p51              3862.326000000       2165.895000000
p51              3859.530000000       2168.447000000
p51              3857.585000000       2170.640000000
p51              3853.976000000       2172.638000000
p51              3849.073000000       2174.511000000
p51              3842.556000000       2175.891000000
p51              3836.760000000       2176.358000000
p51              3823.697000000       2177.659000000
p51              3811.429000000       2180.604000000
p51              3799.504000000       2183.127000000
p51              3795.591000000       2182.938000000
p52              3825.673000000       2300.695000000
p52              3813.766000000       2311.175000000
p52              3798.605000000       2315.494000000
p53              3671.560000000       2232.446000000
p53              3662.328000000       2236.835000000
p53              3653.309000000       2240.668000000
p53              3643.683000000       2245.118000000
p53              3619.539000000       2254.977000000
p53              3610.111000000       2257.012000000
p53              3606.564000000       2257.226000000
p54              3792.008000000       2180.413000000
p54              3788.952000000       2176.767000000
p54              3785.031000000       2173.643000000
p54              3781.983000000       2172.207000000
p54              3779.541000000       2172.035000000
p54              3777.016000000       2173.398000000
p54              3769.269000000       2179.119000000
p54              3765.209000000       2181.960000000
p54              3751.607000000       2186.619000000
p54              3740.365000000       2189.122000000
p54              3735.471000000       2190.153000000
p54              3717.780000000       2193.949000000
p54              3713.904000000       2195.836000000
p54              3711.648000000       2198.974000000
p54              3709.520000000       2207.406000000
p54              3707.421000000       2212.177000000
p54              3702.801000000       2216.635000000
p55              3875.617000000       2044.198000000
p55              3878.622000000       2042.842000000
p55              3884.655000000       2041.212000000
p55              3902.719000000       2038.763000000
p55              3927.925000000       2036.711000000
p55              3955.246000000       2034.579000000
p55              3995.379000000       2027.458000000
p55              4017.812000000       2022.254000000
p55              4036.732000000       2017.801000000
p56              3811.976000000       2081.737000000
p56              3816.623000000       2078.276000000
p56              3848.833000000       2059.124000000
p56              3865.423000000       2050.759000000
p56              3869.602000000       2047.931000000
p57              3758.868000000       2049.754000000
p57              3770.079000000       2056.628000000
p57              3778.960000000       2064.538000000
p57              3778.960000000       2064.538000000
p57              3784.949000000       2070.145000000
p57              3790.448000000       2074.273000000
p57              3797.276000000       2077.051000000
p57              3806.548000000       2080.674000000
p58              3878.093000000       1955.616000000
p58              3873.516000000       1982.656000000
p58              3871.347000000       1996.155000000
p58              3868.776000000       2015.796000000
p58              3867.684000000       2034.616000000
p58              3868.358000000       2038.426000000
p58              3869.579000000       2041.012000000
p58              3870.313000000       2042.615000000
p59              3818.486000000       2092.777000000
p59              3827.285000000       2099.308000000
p60              3811.124000000       2085.187000000
p61              3810.491000000       2089.327000000
p61              3788.654000000       2110.577000000
p62              3711.549000000       2457.142000000
p62              3725.538000000       2457.180000000
p62              3743.002000000       2456.810000000
p62              3761.938000000       2455.781000000
p62              3764.335000000       2455.530000000
p63              3678.891000000       2232.260000000
p63              3681.479000000       2239.045000000
p63              3685.164000000       2258.989000000
p63              3687.106000000       2264.524000000
p63              3688.464000000       2273.952000000
p63              3684.569000000       2302.281000000
p63              3683.666000000       2342.046000000
p63              3688.380000000       2354.364000000
p63              3692.595000000       2362.757000000
p63              3701.712000000       2384.003000000
p63              3707.881000000       2404.901000000
p63              3712.306000000       2418.753000000
p63              3713.941000000       2424.888000000
p63              3714.298000000       2426.770000000
p63              3713.875000000       2433.137000000
p63              3709.234000000       2440.694000000
p63              3704.730000000       2445.053000000
p64              3670.400000000       2512.505000000
p64              3661.571000000       2512.464000000
p64              3632.341000000       2519.445000000
p64              3618.469000000       2520.561000000
p64              3590.137000000       2525.623000000
p64              3571.789000000       2525.763000000
p64              3554.140000000       2524.925000000
p65              3688.384000000       2457.213000000
p65              3684.716000000       2458.553000000
p65              3675.327000000       2473.326000000
p65              3676.384000000       2490.764000000
p65              3677.395000000       2499.587000000
p65              3677.411000000       2502.871000000
p65              3676.934000000       2506.308000000
p65              3675.903000000       2509.098000000
p65              3674.537000000       2510.847000000
p66              3674.786000000       2516.363000000
p66              3668.966000000       2537.172000000
p66              3660.880000000       2595.015000000
p67              4036.035000000       1427.656000000
p67              4015.521000000       1424.258000000
p69              3990.234000000       1420.150000000
p69              3975.930000000       1418.336000000
p69              3952.797000000       1415.527000000
p69              3948.263000000       1414.872000000
p70              3945.533000000       1412.166000000
p70              3946.074000000       1404.965000000
p70              3946.452000000       1391.524000000
p71              3997.093000000       1425.157000000
p71              3998.410000000       1434.105000000
p71              3999.195000000       1438.761000000
p71              3998.648000000       1445.122000000
p71              3995.261000000       1470.461000000
p71              3992.671000000       1493.641000000
p71              3992.187000000       1510.582000000
p71              3992.448000000       1514.029000000
p71              3993.356000000       1516.041000000
p71              3995.230000000       1517.413000000
p71              3997.410000000       1519.540000000
p71              3999.062000000       1522.215000000
p71              3999.551000000       1524.883000000
p71              3999.531000000       1529.623000000
p71              3999.744000000       1558.812000000
p71              3999.768000000       1563.150000000
p72              3989.766000000       1566.440000000
p72              3976.121000000       1566.283000000
p72              3965.515000000       1566.110000000
p72              3958.061000000       1565.594000000
p72              3943.085000000       1565.336000000
p72              3935.272000000       1565.303000000
p73              4009.205000000       1564.819000000
p74              3931.590000000       1564.009000000
p75              3945.673000000       1649.077000000
p75              3942.093000000       1622.646000000
p75              3939.078000000       1600.706000000
p75              3936.027000000       1583.077000000
p75              3934.069000000       1569.301000000
p76              3840.109000000       1662.769000000
p76              3852.922000000       1663.117000000
p76              3865.650000000       1666.333000000
p76              3878.212000000       1668.599000000
p76              3893.861000000       1669.466000000
p76              3908.027000000       1670.447000000
p76              3917.947000000       1670.170000000
p76              3924.123000000       1668.956000000
p76              3937.120000000       1665.568000000
p76              3943.653000000       1663.971000000
p76              3946.095000000       1662.575000000
p76              3947.530000000       1660.210000000
p76              3947.894000000       1656.196000000
p77              4007.480000000       1742.490000000
p77              4003.942000000       1734.943000000
p77              4002.725000000       1730.870000000
p77              4002.544000000       1728.488000000
p77              4002.858000000       1725.098000000
p77              4004.240000000       1719.118000000
p77              4007.884000000       1711.788000000
p77              4012.827000000       1704.423000000
p77              4017.492000000       1693.054000000
p77              4023.963000000       1660.223000000
p77              4025.454000000       1653.085000000
p77              4026.106000000       1649.703000000
p77              4025.233000000       1647.742000000
p77              4021.051000000       1646.026000000
p77              4017.370000000       1645.998000000
p77              4008.557000000       1646.475000000
p77              3994.012000000       1647.789000000
p77              3983.467000000       1649.076000000
p77              3972.919000000       1649.640000000
p77              3965.186000000       1649.779000000
p77              3960.254000000       1650.569000000
p77              3953.526000000       1652.685000000
p78              4024.566000000       1949.227000000
p78              4025.435000000       1940.587000000
p78              4036.479000000       1896.588000000
p78              4039.292000000       1886.563000000
p78              4039.945000000       1881.735000000
p78              4040.367000000       1877.788000000
p78              4040.643000000       1874.337000000
p78              4040.927000000       1857.730000000
p78              4036.637000000       1820.904000000
p78              4033.949000000       1802.297000000
p78              4028.860000000       1779.634000000
p78              4028.182000000       1774.143000000
p78              4026.608000000       1769.369000000
p78              4023.223000000       1765.156000000
p78              4019.121000000       1760.693000000
p78              4017.391000000       1759.092000000
p78              4015.410000000       1755.854000000
p80              3881.231000000       1573.545000000
p80              3887.882000000       1571.322000000
p80              3897.748000000       1570.103000000
p80              3918.555000000       1567.570000000
p80              3924.283000000       1566.029000000
p82              3679.659000000       1579.921000000
p82              3688.533000000       1585.072000000
p82              3696.914000000       1588.244000000
p82              3715.787000000       1593.414000000
p82              3738.372000000       1597.067000000
p82              3744.667000000       1597.310000000
p82              3753.683000000       1596.753000000
p82              3765.080000000       1595.081000000
p82              3775.406000000       1593.638000000
p82              3777.938000000       1593.673000000
p82              3789.608000000       1593.806000000
p82              3809.555000000       1594.357000000
p82              3822.390000000       1596.104000000
p82              3828.899000000       1597.716000000
p82              3850.458000000       1603.958000000
p82              3861.768000000       1605.998000000
p82              3866.898000000       1605.795000000
p82              3871.714000000       1602.607000000
p82              3873.853000000       1593.399000000
p83              3637.687000000       1571.656000000
p83              3652.687000000       1571.483000000
p83              3661.558000000       1572.092000000
p83              3667.868000000       1573.525000000
p84              3530.215000000       1474.503000000
p84              3526.765000000       1478.160000000
p84              3525.842000000       1481.745000000
p84              3532.769000000       1488.815000000
p84              3540.512000000       1497.366000000
p84              3549.749000000       1517.529000000
p84              3557.165000000       1532.879000000
p84              3567.323000000       1544.099000000
p84              3574.750000000       1551.750000000
p84              3579.038000000       1555.434000000
p84              3582.339000000       1555.939000000
p84              3584.973000000       1555.108000000
p84              3589.293000000       1552.731000000
p84              3601.138000000       1543.308000000
p84              3607.724000000       1539.433000000
p84              3611.172000000       1538.889000000
p84              3619.774000000       1546.593000000
p84              3626.829000000       1556.406000000
p84              3629.837000000       1566.515000000
p85              3617.908000000       1348.143000000
p85              3615.519000000       1349.548000000
p85              3606.602000000       1358.877000000
p85              3590.902000000       1378.365000000
p85              3576.200000000       1396.456000000
p85              3571.502000000       1400.998000000
p85              3565.450000000       1407.929000000
p85              3562.510000000       1412.732000000
p85              3554.399000000       1432.111000000
p85              3547.584000000       1447.930000000
p85              3544.758000000       1452.955000000
p85              3541.189000000       1463.225000000
p86              3728.476000000       1391.899000000
p86              3703.243000000       1385.472000000
p86              3689.766000000       1384.195000000
p86              3682.513000000       1381.232000000
p86              3675.979000000       1377.979000000
p86              3663.519000000       1372.985000000
p86              3652.439000000       1371.095000000
p86              3645.807000000       1368.775000000
p86              3630.997000000       1357.065000000
p86              3623.067000000       1349.350000000
p87              3850.150000000       1408.829000000
p87              3813.302000000       1407.055000000
p88              3939.522000000       1412.491000000
p88              3934.177000000       1411.443000000
p88              3918.336000000       1410.809000000
p88              3907.607000000       1410.911000000
p88              3872.124000000       1410.589000000
p89              3930.247000000       1560.768000000
p89              3931.672000000       1557.067000000
p89              3932.645000000       1545.732000000
p89              3934.021000000       1515.426000000
p89              3935.786000000       1473.945000000
p89              3941.241000000       1428.670000000
p90              3686.695000000       2005.616000000
p90              3693.026000000       2008.423000000
p90              3715.720000000       2018.738000000
p90              3726.025000000       2023.524000000
p90              3730.576000000       2025.149000000
p90              3751.046000000       2039.533000000
p91              3736.707000000       1813.052000000
p91              3731.419000000       1826.253000000
p91              3729.030000000       1834.056000000
p91              3728.176000000       1842.815000000
p91              3725.898000000       1856.439000000
p91              3715.344000000       1877.484000000
p91              3712.441000000       1885.574000000
p91              3712.027000000       1889.463000000
p91              3712.545000000       1895.164000000
p91              3712.975000000       1900.662000000
p91              3712.115000000       1903.694000000
p91              3708.589000000       1911.372000000
p91              3703.999000000       1925.826000000
p91              3696.714000000       1948.679000000
p91              3687.237000000       1971.360000000
p91              3681.748000000       1982.460000000
p91              3679.069000000       1992.058000000
p91              3678.719000000       1999.630000000
p91              3680.317000000       2002.452000000
p92              3669.294000000       1693.878000000
p92              3677.363000000       1692.291000000
p92              3687.252000000       1690.493000000
p92              3700.438000000       1692.167000000
p92              3704.932000000       1692.191000000
p92              3708.534000000       1690.844000000
p92              3710.860000000       1688.490000000
p92              3713.702000000       1684.623000000
p92              3719.336000000       1681.939000000
p92              3727.425000000       1679.881000000
p92              3730.963000000       1679.826000000
p92              3747.730000000       1681.809000000
p92              3758.487000000       1684.869000000
p92              3763.772000000       1687.961000000
p92              3766.878000000       1690.290000000
p92              3777.328000000       1699.460000000
p92              3785.800000000       1707.120000000
p92              3786.570000000       1710.573000000
p92              3785.896000000       1713.489000000
p92              3784.424000000       1717.997000000
p92              3779.984000000       1728.277000000
p92              3777.283000000       1737.860000000
p92              3777.646000000       1741.809000000
p92              3777.955000000       1746.166000000
p92              3776.848000000       1749.673000000
p92              3770.229000000       1755.942000000
p92              3757.725000000       1769.586000000
p92              3748.423000000       1783.964000000
p92              3741.790000000       1795.639000000
p93              3535.188000000       1707.454000000
p93              3549.280000000       1705.996000000
p93              3563.532000000       1703.820000000
p93              3567.291000000       1704.827000000
p93              3569.316000000       1709.278000000
p93              3569.086000000       1722.678000000
p93              3570.270000000       1732.417000000
p93              3572.313000000       1738.846000000
p93              3575.882000000       1740.594000000
p93              3578.683000000       1740.353000000
p93              3582.215000000       1739.565000000
p93              3599.999000000       1735.397000000
p93              3607.525000000       1732.767000000
p93              3624.811000000       1727.856000000
p93              3634.547000000       1725.470000000
p93              3642.374000000       1723.982000000
p93              3644.718000000       1721.188000000
p93              3646.362000000       1711.573000000
p93              3649.628000000       1698.645000000
p93              3652.163000000       1697.305000000
p93              3657.193000000       1696.307000000
p96              3823.713000000       2456.993000000
p96              3823.534000000       2465.408000000
p96              3825.982000000       2473.008000000
p96              3842.079000000       2493.221000000
p96              3845.503000000       2498.067000000
p96              3849.097000000       2505.750000000
p96              3852.125000000       2514.726000000
p96              3863.704000000       2538.472000000
p96              3868.794000000       2543.610000000
p96              3882.937000000       2551.559000000
p96              3900.627000000       2558.511000000
p96              3928.543000000       2563.864000000
p96              3921.270000000       2565.420000000
p96              3928.543000000       2563.864000000
p96              3940.127000000       2563.564000000
p96              3944.692000000       2564.017000000
p96              3972.266000000       2570.996000000
p96              3975.526000000       2570.894000000
p96              3979.813000000       2568.842000000
p96              3982.500000000       2565.711000000
p96              3985.230000000       2560.423000000
p96              3987.680000000       2554.544000000
p96              3991.779000000       2544.719000000
p97              4083.753000000       2267.954000000
p97              4049.787000000       2283.161000000
p97              4024.416000000       2295.696000000
p97              4007.232000000       2303.987000000
p97              4004.056000000       2305.339000000
p97              3980.392000000       2312.851000000
p97              3971.437000000       2314.237000000
p97              3938.429000000       2320.966000000
p97              3911.643000000       2323.323000000
p97              3906.639000000       2324.074000000
p97              3891.381000000       2329.946000000
p97              3885.796000000       2332.846000000
p97              3878.630000000       2340.231000000
p97              3874.518000000       2348.300000000
p97              3870.748000000       2357.448000000
p97              3868.804000000       2361.068000000
p97              3858.099000000       2374.503000000
p97              3848.116000000       2382.698000000
p97              3844.594000000       2386.503000000
p97              3839.954000000       2402.054000000
p97              3838.782000000       2408.865000000
p98              4098.578000000       2375.623000000
p98              4080.692000000       2377.476000000
p98              4068.182000000       2378.421000000
p98              4057.927000000       2379.473000000
p98              4051.334000000       2381.040000000
p98              4023.622000000       2392.127000000
p98              4003.798000000       2399.291000000
p98              3991.910000000       2404.082000000
p98              3973.363000000       2413.282000000
p98              3961.707000000       2420.523000000
p98              3958.197000000       2421.339000000
p98              3949.036000000       2413.262000000
p98              3937.851000000       2404.490000000
p98              3933.503000000       2401.382000000
p98              3922.793000000       2397.317000000
p98              3915.300000000       2395.640000000
p98              3912.178000000       2395.872000000
p98              3910.375000000       2398.181000000
p98              3903.808000000       2423.851000000
p99              4215.439000000       2337.393000000
p99              4205.295000000       2342.573000000
p99              4197.109000000       2346.759000000
p99              4187.383000000       2350.584000000
p100             4108.083000000       2346.449000000
p100             4112.341000000       2345.556000000
p100             4121.671000000       2343.732000000
p100             4144.965000000       2339.718000000
p100             4153.975000000       2338.352000000
p100             4174.830000000       2330.920000000
p100             4176.965000000       2328.961000000
p100             4176.458000000       2324.892000000
p100             4173.932000000       2314.880000000
p100             4175.063000000       2308.921000000
p100             4179.034000000       2307.012000000
p100             4204.324000000       2298.017000000
p100             4215.227000000       2292.663000000
p100             4223.751000000       2288.434000000
p100             4225.976000000       2287.305000000
p100             4228.313000000       2287.247000000
p100             4230.021000000       2290.640000000
p100             4229.668000000       2316.516000000
p102             4120.158000000       2425.914000000
p102             4124.827000000       2425.499000000
p102             4129.824000000       2424.856000000
p102             4139.982000000       2423.760000000
p102             4150.198000000       2421.868000000
p102             4156.712000000       2420.518000000
p102             4165.538000000       2418.026000000
p102             4171.477000000       2415.982000000
p102             4179.425000000       2413.320000000
p102             4188.107000000       2410.330000000
p102             4190.473000000       2410.109000000
p102             4193.061000000       2410.717000000
p102             4194.786000000       2412.422000000
p103             4114.808000000       2527.211000000
p103             4123.441000000       2531.162000000
p103             4128.769000000       2534.068000000
p103             4131.181000000       2535.184000000
p103             4133.226000000       2535.621000000
p103             4135.107000000       2535.267000000
p103             4149.386000000       2531.250000000
p103             4153.670000000       2530.290000000
p103             4158.153000000       2528.320000000
p103             4163.142000000       2524.991000000
p104             4072.975000000       2184.446000000
p104             4101.799000000       2181.770000000
p104             4103.159000000       2181.613000000
p104             4104.341000000       2181.555000000
p104             4119.466000000       2181.207000000
p104             4126.609000000       2180.274000000
p104             4134.128000000       2178.874000000
p105             3442.347000000        876.798000000
p105             3463.128000000        877.160000000
p105             3472.928000000        877.093000000
p105             3492.992000000        876.850000000
p105             3506.601000000        876.732000000
p105             3523.060000000        877.812000000
p105             3535.042000000        879.293000000
p105             3557.682000000        882.454000000
p105             3573.888000000        884.841000000
p105             3589.619000000        887.189000000
p105             3603.952000000        889.384000000
p105             3619.289000000        892.007000000
p106             3373.567000000        874.247000000
p106             3382.544000000        874.457000000
p106             3402.383000000        875.218000000
p107             3270.089000000        862.111000000
p107             3283.961000000        865.813000000
p107             3297.277000000        868.580000000
p107             3312.408000000        870.816000000
p107             3325.154000000        872.020000000
p108             3196.424000000        829.942000000
p108             3212.156000000        838.515000000
p108             3218.209000000        841.613000000
p108             3219.876000000        842.378000000
p108             3244.736000000        853.226000000
p109             3134.020000000        793.948000000
p109             3139.701000000        796.988000000
p109             3147.628000000        801.185000000
p109             3164.283000000        810.994000000
p110             3009.796000000        705.532000000
p110             3019.701000000        712.984000000
p110             3027.887000000        720.223000000
p110             3041.365000000        732.779000000
p110             3054.734000000        745.495000000
p110             3062.057000000        752.228000000
p110             3073.384000000        761.598000000
p110             3078.614000000        765.609000000
p110             3087.650000000        771.223000000
p110             3096.839000000        776.241000000
p111             2901.315000000        684.885000000
p111             2915.321000000        684.226000000
p111             2922.522000000        684.154000000
p111             2931.868000000        684.276000000
p111             2942.895000000        684.798000000
p111             2952.131000000        686.124000000
p111             2966.151000000        688.981000000
p111             2971.868000000        690.467000000
p111             2982.296000000        693.541000000
p111             2992.025000000        696.927000000
p112             2851.292000000        687.660000000
p113             3627.331000000        952.660000000
p113             3628.781000000        940.274000000
p113             3631.247000000        928.489000000
p113             3633.826000000        918.231000000
p113             3636.629000000        908.985000000
p115             3616.708000000        997.265000000
p115             3619.168000000        984.274000000
p117             3582.754000000       1146.651000000
p117             3586.533000000       1135.034000000
p117             3595.222000000       1121.581000000
p117             3602.737000000       1113.731000000
p117             3613.566000000       1105.980000000
p117             3618.354000000       1102.341000000
p117             3620.637000000       1098.630000000
p117             3621.601000000       1090.624000000
p117             3616.120000000       1054.168000000
p119             3666.153000000       1200.138000000
p119             3652.335000000       1193.563000000
p119             3639.948000000       1187.803000000
p119             3632.788000000       1185.120000000
p119             3631.876000000       1184.832000000
p119             3618.328000000       1179.753000000
p119             3610.138000000       1176.815000000
p119             3603.765000000       1173.154000000
p119             3594.155000000       1164.379000000
p120             3701.158000000       1217.879000000
p121             3872.938000000       1403.651000000
p121             3878.720000000       1377.621000000
p121             3887.364000000       1345.473000000
p121             3888.795000000       1339.949000000
p121             3889.294000000       1336.275000000
p121             3888.552000000       1334.532000000
p121             3885.384000000       1332.201000000
p121             3869.692000000       1320.112000000
p121             3850.662000000       1308.111000000
p121             3840.549000000       1300.281000000
p121             3828.188000000       1292.235000000
p121             3803.014000000       1278.643000000
p121             3777.931000000       1265.059000000
p121             3768.145000000       1258.474000000
p121             3749.936000000       1245.517000000
p122             3709.401000000       1042.713000000
p123             3628.187000000        973.342000000
p123             3632.574000000        983.645000000
p123             3636.850000000        993.494000000
p123             3652.619000000       1013.605000000
p123             3660.774000000       1022.077000000
p123             3670.548000000       1029.441000000
p124             3680.031000000       1039.015000000
p124             3658.306000000       1037.717000000
p124             3652.340000000       1037.316000000
p124             3624.995000000       1040.153000000
p124             3619.205000000       1041.302000000
p126             3671.808000000       1073.584000000
p126             3672.059000000       1068.975000000
p126             3672.980000000       1063.838000000
p126             3675.120000000       1061.158000000
p126             3680.192000000       1052.152000000
p126             3684.078000000       1042.012000000
p127             3753.173000000       1198.423000000
p127             3729.908000000       1226.254000000
p128             3751.542000000       1126.100000000
p128             3751.429000000       1129.019000000
p128             3745.407000000       1153.813000000
p128             3744.597000000       1157.162000000
p128             3744.008000000       1160.401000000
p128             3743.915000000       1162.735000000
p128             3745.233000000       1167.319000000
p128             3754.034000000       1182.512000000
p128             3755.676000000       1186.152000000
p128             3756.074000000       1189.636000000
p129             3727.015000000       1050.770000000
p129             3726.223000000       1069.775000000
p129             3726.124000000       1087.979000000
p129             3726.037000000       1104.135000000
p129             3726.316000000       1107.020000000
p129             3727.376000000       1109.755000000
p129             3728.863000000       1111.705000000
p129             3732.735000000       1113.594000000
p129             3747.121000000       1118.911000000
p129             3748.957000000       1119.987000000
p129             3751.157000000       1122.486000000
p130             3788.773000000       1123.169000000
p131             3756.516000000       1122.990000000
p131             3783.837000000       1124.916000000
p133             3789.186000000       1127.430000000
p133             3789.940000000       1130.477000000
p133             3793.706000000       1152.621000000
p133             3802.470000000       1175.824000000
p133             3806.885000000       1201.347000000
p134             3777.228000000       1211.251000000
p136             3620.763000000        967.421000000
p136             3623.797000000        948.797000000
p136             3623.343000000        945.024000000
p136             3619.663000000        943.716000000
p136             3592.633000000        939.814000000
p137             3676.561000000       1210.715000000
p137             3672.255000000       1223.196000000
p137             3669.900000000       1230.225000000
p137             3669.599000000       1239.297000000
p137             3668.661000000       1248.201000000
p137             3659.616000000       1274.183000000
p137             3654.034000000       1294.288000000
p137             3650.815000000       1302.884000000
p137             3636.967000000       1324.459000000
p137             3628.159000000       1337.735000000
p138             3792.355000000       1407.626000000
p138             3792.067000000       1430.772000000
p138             3792.570000000       1455.794000000
p138             3792.970000000       1479.672000000
p139             3669.276000000       1567.003000000
p139             3669.743000000       1560.389000000
p139             3669.945000000       1544.674000000
p139             3668.574000000       1530.522000000
p139             3669.262000000       1526.665000000
p139             3673.405000000       1524.851000000
p139             3693.475000000       1522.585000000
p139             3704.145000000       1522.088000000
p139             3737.035000000       1514.369000000
p139             3739.958000000       1512.026000000
p139             3740.639000000       1509.432000000
p140             3872.434000000       1569.516000000
p140             3871.273000000       1566.894000000
p140             3870.381000000       1562.355000000
p140             3867.669000000       1544.397000000
p140             3860.757000000       1522.603000000
p140             3857.950000000       1513.668000000
p140             3856.118000000       1502.690000000
p142             3312.297000000       1753.612000000
p143             3412.184000000       1693.479000000
p143             3391.941000000       1707.151000000
p143             3377.870000000       1716.992000000
p143             3361.081000000       1728.411000000
p143             3343.503000000       1739.871000000
p143             3332.737000000       1747.247000000
p145             3624.903000000       1573.396000000
p145             3606.430000000       1583.620000000
p145             3584.694000000       1603.667000000
p145             3579.242000000       1608.437000000
p145             3573.284000000       1612.764000000
p145             3570.038000000       1614.687000000
p145             3568.276000000       1615.601000000
p145             3554.693000000       1620.721000000
p145             3545.507000000       1624.254000000
p145             3540.315000000       1627.491000000
p145             3534.685000000       1633.422000000
p145             3529.624000000       1637.420000000
p145             3514.428000000       1643.221000000
p145             3492.776000000       1648.882000000
p145             3475.108000000       1651.662000000
p145             3468.145000000       1654.526000000
p145             3465.872000000       1655.359000000
p145             3443.780000000       1669.814000000
p146             3358.867000000       1615.808000000
p146             3367.845000000       1623.651000000
p146             3370.948000000       1623.280000000
p146             3374.900000000       1620.655000000
p146             3393.045000000       1605.907000000
p146             3396.556000000       1604.247000000
p146             3400.166000000       1606.359000000
p146             3403.360000000       1612.557000000
p146             3412.445000000       1625.632000000
p146             3419.314000000       1650.426000000
p146             3427.280000000       1668.810000000
p146             3430.369000000       1676.551000000
p147             3363.010000000       1440.931000000
p147             3371.327000000       1452.775000000
p147             3370.107000000       1460.303000000
p147             3367.567000000       1467.310000000
p147             3361.263000000       1483.590000000
p147             3359.637000000       1489.600000000
p147             3356.898000000       1497.581000000
p147             3356.049000000       1504.876000000
p147             3355.974000000       1525.267000000
p147             3355.566000000       1550.485000000
p147             3355.075000000       1561.145000000
p147             3352.854000000       1574.571000000
p147             3349.955000000       1588.306000000
p147             3350.176000000       1597.466000000
p147             3351.485000000       1602.421000000
p148             3163.876000000       1605.819000000
p148             3155.737000000       1588.874000000
p148             3157.778000000       1586.453000000
p148             3159.467000000       1584.499000000
p148             3164.587000000       1579.433000000
p148             3169.928000000       1572.634000000
p148             3173.167000000       1569.641000000
p148             3168.993000000       1565.776000000
p148             3163.438000000       1555.295000000
p148             3162.975000000       1552.777000000
p148             3163.283000000       1550.425000000
p148             3165.855000000       1547.351000000
p148             3176.969000000       1541.052000000
p148             3193.546000000       1532.745000000
p148             3198.723000000       1529.938000000
p148             3207.414000000       1521.817000000
p148             3210.426000000       1518.411000000
p148             3218.703000000       1510.657000000
p148             3223.185000000       1507.840000000
p148             3243.356000000       1500.950000000
p148             3258.394000000       1495.777000000
p148             3271.895000000       1488.104000000
p148             3276.029000000       1483.604000000
p148             3281.487000000       1476.295000000
p148             3288.321000000       1469.107000000
p148             3294.470000000       1466.830000000
p148             3303.592000000       1463.427000000
p148             3310.226000000       1460.629000000
p148             3317.200000000       1457.319000000
p148             3331.020000000       1449.805000000
p148             3336.146000000       1446.378000000
p148             3341.773000000       1443.357000000
p148             3345.121000000       1442.118000000
p149             3302.680000000       1746.322000000
p149             3299.636000000       1739.972000000
p149             3294.546000000       1734.342000000
p149             3289.842000000       1732.559000000
p149             3276.784000000       1731.830000000
p149             3272.564000000       1730.617000000
p149             3266.893000000       1727.569000000
p149             3258.323000000       1718.632000000
p149             3253.656000000       1712.724000000
p149             3243.015000000       1704.629000000
p149             3228.598000000       1692.277000000
p149             3219.999000000       1684.132000000
p149             3215.271000000       1680.932000000
p149             3207.302000000       1678.621000000
p149             3202.867000000       1675.360000000
p149             3200.860000000       1670.065000000
p149             3202.375000000       1666.208000000
p149             3202.953000000       1661.853000000
p149             3202.069000000       1658.089000000
p149             3196.947000000       1651.656000000
p149             3186.480000000       1638.859000000
p149             3174.751000000       1623.657000000
p150             3535.043000000       1236.490000000
p150             3541.908000000       1217.476000000
p150             3554.778000000       1192.693000000
p150             3568.583000000       1173.388000000
p151             3375.744000000       1308.704000000
p151             3403.375000000       1316.476000000
p151             3411.688000000       1316.872000000
p151             3415.940000000       1316.510000000
p151             3421.022000000       1316.079000000
p151             3434.154000000       1313.995000000
p151             3451.374000000       1310.316000000
p151             3465.492000000       1306.146000000
p151             3486.018000000       1298.526000000
p151             3495.811000000       1293.726000000
p151             3501.953000000       1290.240000000
p151             3507.148000000       1286.285000000
p151             3520.224000000       1273.653000000
p151             3523.147000000       1270.379000000
p151             3524.923000000       1268.120000000
p151             3527.592000000       1263.502000000
p151             3529.994000000       1257.428000000
p152             3358.708000000       1437.286000000
p152             3359.049000000       1436.736000000
p152             3359.618000000       1434.951000000
p152             3360.531000000       1430.806000000
p152             3360.802000000       1421.123000000
p152             3360.851000000       1414.945000000
p152             3360.095000000       1411.348000000
p152             3358.365000000       1408.220000000
p152             3352.126000000       1400.625000000
p152             3351.191000000       1399.231000000
p152             3350.738000000       1397.475000000
p152             3351.263000000       1394.428000000
p152             3354.039000000       1384.739000000
p152             3357.273000000       1370.785000000
p152             3360.894000000       1354.383000000
p152             3365.652000000       1333.203000000
p152             3369.036000000       1319.039000000
p152             3370.564000000       1311.176000000
p153             3440.743000000       1231.850000000
p153             3456.824000000       1233.717000000
p153             3476.739000000       1234.265000000
p153             3491.264000000       1235.946000000
p153             3510.333000000       1236.690000000
p153             3531.876000000       1239.560000000
p154             3492.402000000       1093.173000000
p154             3489.778000000       1098.373000000
p154             3481.778000000       1110.148000000
p154             3462.617000000       1136.628000000
p154             3454.523000000       1147.826000000
p154             3450.419000000       1154.177000000
p154             3448.204000000       1158.810000000
p154             3446.044000000       1164.611000000
p154             3443.260000000       1178.391000000
p154             3439.047000000       1198.568000000
p154             3436.156000000       1220.552000000
p154             3436.625000000       1229.054000000
p155             3497.665000000       1046.107000000
p155             3498.450000000       1061.693000000
p155             3499.215000000       1073.833000000
p155             3498.074000000       1077.715000000
p156             3325.117000000       1160.464000000
p156             3327.679000000       1160.696000000
p156             3329.463000000       1160.281000000
p156             3331.451000000       1158.792000000
p156             3333.006000000       1156.394000000
p156             3333.988000000       1153.763000000
p156             3338.657000000       1141.037000000
p156             3340.901000000       1136.932000000
p156             3343.506000000       1134.522000000
p156             3347.954000000       1132.886000000
p156             3357.822000000       1132.653000000
p156             3364.871000000       1133.278000000
p156             3382.166000000       1135.969000000
p156             3403.439000000       1140.426000000
p156             3407.099000000       1140.773000000
p156             3410.079000000       1139.718000000
p156             3412.457000000       1137.674000000
p156             3414.856000000       1133.790000000
p156             3417.071000000       1127.093000000
p156             3423.216000000       1100.830000000
p156             3427.253000000       1085.419000000
p156             3432.288000000       1078.329000000
p156             3435.814000000       1077.391000000
p156             3439.915000000       1077.484000000
p156             3453.191000000       1078.382000000
p156             3456.879000000       1077.949000000
p156             3459.150000000       1077.261000000
p156             3463.142000000       1075.771000000
p156             3466.084000000       1074.889000000
p156             3468.857000000       1075.251000000
p156             3479.244000000       1078.105000000
p156             3494.357000000       1081.045000000
p157             3260.795000000       1290.337000000
p157             3257.791000000       1286.327000000
p157             3250.753000000       1275.552000000
p157             3238.659000000       1255.850000000
p157             3222.622000000       1230.766000000
p157             3220.969000000       1227.835000000
p157             3220.136000000       1224.310000000
p157             3220.733000000       1221.020000000
p157             3223.105000000       1216.949000000
p157             3230.292000000       1207.776000000
p157             3238.157000000       1196.335000000
p157             3244.550000000       1189.154000000
p157             3246.907000000       1188.315000000
p157             3250.013000000       1188.718000000
p157             3257.717000000       1190.731000000
p157             3282.417000000       1192.157000000
p157             3285.317000000       1191.125000000
p157             3287.708000000       1188.625000000
p157             3289.137000000       1184.070000000
p157             3293.764000000       1160.267000000
p157             3294.999000000       1158.150000000
p157             3296.371000000       1156.961000000
p157             3299.089000000       1156.073000000
p158             3360.375000000       1304.619000000
p158             3340.465000000       1302.907000000
p158             3331.871000000       1302.956000000
p158             3312.982000000       1301.886000000
p158             3287.883000000       1294.851000000
p158             3284.404000000       1293.864000000
p158             3268.618000000       1293.580000000
p158             3265.913000000       1293.311000000
p159             3192.434000000       1024.079000000
p159             3191.660000000       1020.612000000
p159             3192.260000000       1013.435000000
p159             3195.394000000       1007.233000000
p159             3201.038000000        996.841000000
p159             3210.778000000        976.675000000
p159             3217.718000000        963.235000000
p159             3222.496000000        954.282000000
p159             3229.702000000        939.763000000
p159             3253.920000000        887.217000000
p159             3259.440000000        875.648000000
p161             3270.414000000       1037.147000000
p161             3261.221000000       1044.009000000
p161             3256.237000000       1045.943000000
p161             3255.439000000       1045.962000000
p161             3253.420000000       1045.750000000
p161             3248.536000000       1043.901000000
p161             3235.520000000       1038.380000000
p161             3225.665000000       1035.163000000
p161             3199.643000000       1028.033000000
p162             3360.463000000       1009.682000000
p162             3342.994000000       1002.831000000
p162             3323.709000000        994.316000000
p162             3304.802000000        987.310000000
p162             3298.537000000        986.654000000
p162             3295.608000000        987.164000000
p162             3291.625000000        990.410000000
p162             3288.672000000        994.014000000
p162             3286.084000000        999.138000000
p162             3283.740000000       1006.029000000
p162             3282.333000000       1012.695000000
p162             3281.837000000       1022.768000000
p162             3279.349000000       1028.749000000
p164             3374.165000000       1011.657000000
p165             3489.963000000       1039.614000000
p165             3473.794000000       1036.716000000
p165             3439.449000000       1029.836000000
p165             3417.780000000       1025.653000000
p165             3408.403000000       1023.636000000
p168             3356.329000000        881.116000000
p168             3361.421000000        922.433000000
p168             3367.377000000        954.575000000
p168             3373.026000000        982.488000000
p168             3373.331000000        993.181000000
p169             3419.701000000        882.518000000
p169             3417.637000000        895.154000000
p169             3412.915000000        920.205000000
p169             3410.152000000        944.835000000
p169             3407.396000000        985.788000000
p169             3406.025000000       1010.825000000
p170             3283.237000000       1035.024000000
p170             3300.108000000       1036.015000000
p170             3304.877000000       1037.464000000
p170             3306.549000000       1040.597000000
p170             3305.445000000       1045.010000000
p170             3301.462000000       1052.116000000
p170             3299.419000000       1056.102000000
p171             3131.272000000        955.200000000
p171             3131.516000000        953.141000000
p171             3132.407000000        949.029000000
p171             3133.804000000        942.544000000
p171             3135.481000000        936.668000000
p171             3142.265000000        923.639000000
p171             3149.485000000        910.627000000
p171             3158.539000000        893.885000000
p171             3161.918000000        885.623000000
p171             3162.897000000        882.914000000
p171             3156.078000000        872.755000000
p171             3154.995000000        870.450000000
p171             3154.910000000        868.419000000
p171             3160.696000000        860.004000000
p171             3183.407000000        832.001000000
p172             3010.800000000        697.196000000
p172             3017.000000000        676.232000000
p172             3019.066000000        670.325000000
p173             3003.273000000        711.349000000
p173             2989.951000000        739.761000000
p173             2976.184000000        765.081000000
p173             2966.854000000        789.003000000
p173             2961.999000000        802.729000000
p173             2956.380000000        823.303000000
p173             2951.324000000        845.233000000
p174             2862.170000000        750.442000000
p174             2861.634000000        736.302000000
p174             2865.631000000        718.091000000
p174             2871.592000000        706.481000000
p175             2898.579000000        792.492000000
p175             2894.468000000        787.304000000
p175             2886.619000000        780.395000000
p175             2878.954000000        775.186000000
p175             2871.739000000        770.302000000
p175             2867.942000000        765.111000000
p175             2865.211000000        761.309000000
p176             3262.783000000       1294.154000000
p176             3252.109000000       1313.933000000
p176             3244.927000000       1325.347000000
p176             3242.739000000       1328.484000000
p176             3241.052000000       1329.734000000
p176             3239.319000000       1329.915000000
p176             3237.536000000       1329.213000000
p176             3235.475000000       1329.051000000
p176             3233.970000000       1329.979000000
p176             3232.250000000       1332.014000000
p176             3229.280000000       1338.107000000
p176             3226.346000000       1344.076000000
p176             3225.538000000       1345.438000000
p176             3224.310000000       1346.171000000
p176             3222.718000000       1346.017000000
p177             3421.990000000       1692.892000000
p177             3423.935000000       1708.453000000
p177             3426.331000000       1725.118000000
p178             4436.693000000       1960.269000000
p178             4440.712000000       1961.342000000
p178             4448.311000000       1962.847000000
p178             4460.429000000       1964.499000000
p178             4474.155000000       1969.165000000
p178             4493.628000000       1977.255000000
p178             4508.110000000       1984.490000000
p178             4516.084000000       1990.860000000
p178             4529.412000000       2003.235000000
p178             4532.920000000       2005.492000000
p178             4537.867000000       2007.789000000
p178             4547.847000000       2013.550000000
p178             4560.524000000       2023.176000000
p178             4569.937000000       2028.731000000
p178             4584.866000000       2040.641000000
p178             4605.486000000       2059.519000000
p178             4616.138000000       2071.327000000
p178             4632.794000000       2093.854000000
p178             4636.978000000       2101.507000000
p178             4647.074000000       2109.268000000
p179             2927.119000000       1011.511000000
p179             2938.575000000       1017.770000000
p179             2961.872000000       1023.181000000
p179             2984.119000000       1028.242000000
p179             2987.331000000       1027.774000000
p179             2989.485000000       1025.680000000
p179             3002.503000000       1011.576000000
p180             2860.405000000        761.050000000
p180             2857.523000000        765.831000000
p180             2852.055000000        770.597000000
p180             2838.915000000        779.916000000
p180             2825.642000000        790.270000000
p180             2814.586000000        803.869000000
p180             2807.979000000        817.745000000
p180             2803.437000000        836.330000000
p180             2804.029000000        840.430000000
p180             2805.153000000        843.521000000
p180             2821.062000000        860.517000000
p180             2831.472000000        872.030000000
p180             2839.834000000        885.804000000
p180             2842.693000000        896.540000000
p180             2840.798000000        917.914000000
p180             2840.058000000        931.081000000
p180             2842.452000000        937.175000000
p180             2864.616000000        949.888000000
p180             2885.805000000        964.233000000
p180             2903.843000000        980.687000000
p180             2910.081000000        994.477000000
p180             2910.095000000        998.006000000
p181             2828.699000000       1123.345000000
p181             2850.885000000       1105.299000000
p181             2866.601000000       1084.320000000
p181             2882.658000000       1058.660000000
p181             2897.148000000       1031.110000000
p181             2907.188000000       1010.324000000
p181             2913.427000000       1001.939000000
p182             3191.548000000       1029.254000000
p182             3184.486000000       1047.278000000
p182             3179.082000000       1067.364000000
p182             3174.041000000       1084.508000000
p182             3163.040000000       1105.583000000
p182             3158.568000000       1118.939000000
p182             3152.956000000       1131.521000000
p182             3132.913000000       1151.501000000
p182             3119.221000000       1174.286000000
p183             3517.553000000       1937.834000000
p183             3518.994000000       1942.307000000
p183             3516.833000000       1955.203000000
p183             3521.815000000       1983.331000000
p183             3529.601000000       2008.390000000
p183             3534.415000000       2015.447000000
p183             3545.985000000       2029.418000000
p183             3560.362000000       2044.557000000
p183             3573.151000000       2053.854000000
p183             3580.394000000       2055.712000000
p183             3590.283000000       2055.647000000
p183             3603.055000000       2053.382000000
p183             3616.821000000       2049.334000000
p183             3640.845000000       2040.163000000
p183             3656.235000000       2031.731000000
p183             3662.869000000       2026.666000000
p183             3668.448000000       2020.690000000
p183             3679.894000000       2006.721000000
p184             3328.637000000       1778.932000000
p184             3337.410000000       1797.689000000
p184             3343.917000000       1808.088000000
p184             3357.002000000       1821.806000000
p184             3374.961000000       1834.129000000
p184             3397.348000000       1843.700000000
p184             3412.669000000       1853.419000000
p184             3433.132000000       1871.682000000
p184             3446.807000000       1882.623000000
p184             3461.672000000       1889.877000000
p184             3481.010000000       1904.042000000
p186             3630.166000000       2377.852000000
p186             3628.358000000       2376.457000000
p186             3619.265000000       2375.301000000
p186             3608.438000000       2370.567000000
p186             3593.877000000       2368.788000000
p186             3577.991000000       2366.227000000
p187             3094.620000000        833.937000000
p187             3097.553000000        831.156000000
p187             3098.553000000        830.606000000
p187             3105.815000000        831.616000000
p187             3106.534000000        831.463000000
p187             3107.502000000        830.789000000
p187             3108.138000000        829.861000000
p187             3116.650000000        807.032000000
p189             4155.336000000       1886.469000000
p189             4149.862000000       1867.308000000
p189             4155.336000000       1850.884000000
p189             4174.498000000       1850.884000000
p189             4182.710000000       1848.146000000
p189             4179.973000000       1815.298000000
p190             4185.215000000       1789.169000000
p190             4177.009000000       1777.317000000
p190             4170.627000000       1768.656000000
p190             4162.878000000       1756.348000000
p190             4161.054000000       1748.142000000
p190             4161.510000000       1734.467000000
p190             4154.216000000       1707.571000000
p190             4117.748000000       1659.707000000
p193             3517.987000000       1039.347000000
p193             3539.872000000       1038.876000000

[LABELS]
 1896.246          	1614.497          	"UGRAN KUNNU TANK"
 1905.659          	1496.365          	"HEAD  121.024"
 1913.190          	1353.288          	"BASE DEMAND  0.1575"
 1928.250          	1168.794          	"NODES 169"
 3393.368          	846.434           	"NATIONAL HIGHWAY"

[BACKDROP]
DIMENSIONS    2712.274    572.190    4817.807    2710.812
UNITS    NONE
OFFSET    0.00    0.00

[END]
